# External metal ventilation ducts or associated supporting frame
**Architect critical summary for schematic design**
2 Oct 2026 | Buildings Department | [English](https://www.bd.gov.hk/en/building-works/minor-works/designated-exempted-works/index_mwcs_works_22_23.html) · [繁體](https://www.bd.gov.hk/tc/building-works/minor-works/designated-exempted-works/index_mwcs_works_22_23.html)

> Scope note: BD webpage for Designated exempted works item 22, 23, scraped 2 Oct 2026. Every limit below is printed on that page. If a criterion is not in the table, this page does not state it. Sister summary: [Minor Works Control System_CS.md](../../../Minor%20Works%20%28MWCS%29/Minor%20Works%20Control%20System_CS.md).

## Regulatory Overview

This page covers **Designated exempted works** item **22, 23**. Nature of works stated on the page: **Erection/Alteration/Removal of any external metal ventilation duct or associated supporting frame**.

## Critical main topics and subtopics

### 1. Item gate 1

| Parameter | Requirement |
|---|---|
| Designated Exempted Works item no. | 22 |
| Nature of works | Erection/Alteration/Removal of any external metal ventilation duct, or associated supporting frame, on-grade or on a roof of a building |
| Result in any additional load to any cantilevered slab | No |
| The distance between the highest point of the duct or frame and the adjoining ground or adjoining roof | **Not more than 900mm** |
| If there is no protective barrier of a height of **not less than 1.1 m** at any edge of the roof, the distance between any part of the duct or frame and that edge | **More than 1.5m** |

### 2. Item gate 2

| Parameter | Requirement |
|---|---|
| Designated Exempted Works item no. | 23 |
| Nature of works | Erection/Alteration/Removal of any external metal ventilation duct or associated supporting frame |
| Location of the external metal ventilation duct or associated supporting frame | Projects from an external wall of a building Located on a balcony/verandah/canopy (other than a cantilevered slab) of a building Hung underneath the soffit of a balcony/verandah/canopy (other than a cantilevered slab) of a building |
| Result in any additional load to any cantilevered slab | No |
| If the duct or frame projects from the external wall of a building, projection from the wall | **Not more than 750mm** |
| If the duct or frame is located on a balcony, verandah or canopy (other than a cantilevered slab) | the largest cross-sectional dimension of the duct or frame is **not more than 750mm** the distance between the highest point of the duct or frame and the balcony, verandah or canopy is **not more than 900mm** |
| If the duct or frame is hung underneath the soffit of a balcony, verandah or canopy (other than a cantilevered slab), the largest cross-sectional dimension of the duct or frame | **Not more than 750mm** |
| The distance between the highest point of the duct or frame and the roof or ground | **Not more than 3m** |
| For erection or alteration works-the balcony, verandah or canopy projects over any street or common part of the building. | No |

**SD takeaway:** If any row of the gate is not met, this item does not apply.
