Re-issued under new categorization in August 2009 as Practice Note for Authorized
ADV-17
Persons, Registered Structural Engineers and Registered Geotechnical Engineers
Practice Note for Authorized Persons
Buildings Department 228
and Registered Structural Engineers
Noise Annoyance Prevention
Design of Pump Room and Ventilation System
Pump rooms and ventilation systems in a building if not properly
designed may cause noise annoyance to residents of the same or a nearby building.
This practice note sets out guidelines regarding design measures to be adopted and
installed to prevent possible noise problem.
Design of Pump Room
2. Preference should be given to separating pump rooms from residential
flats by using non-sensitive areas like stairwells or switch rooms as buffer. In
addition, both air-borne and structure-borne noise transmission should be carefully
considered in the design. The following guidelines are announced for general
reference:-
(a) Minimizing air-borne noise
Use quieter pump and/or motor models. If the total sound power level
(cid:122)
of the pumps installed exceeds 100 dB(A), a higher insulating capacity
than that as indicated below should be considered.
Build walls and ceilings/floors adjoining noise sensitive receivers (such
(cid:122)
as residential flats and school premises) with a minimum insulating
capacity of Sound Transmission Class 50.
Locate away from sensitive areas or acoustically treat with acoustic
(cid:122)
louvre or silencer wall openings (such as air grilles or ventilation fan
outlets).
Install doors facing sensitive areas with a minimum insulating capacity
(cid:122)
of Sound Transmission Class 25.
(b) Minimizing structure-borne noise
Isolate pumps and motors with anti-vibration mount according to the
(cid:122)
load to be carried, and with flexible joint (refer to Appendix A).
/ Isolate
(cid:122)

- 2 -
Isolate pipes and hangers with spring or rubber isolator (refer to
(cid:122)
Appendix A). Pipes passing through building walls should be provided
with rubber sleeve and gasket.
Select appropriate pipe size to avoid noise due to excessive water flow
(cid:122)
velocity, especially through the piping components, eg valves.
Design of Ventilation System
3. It is good design practice to achieve a noise level of 5dB(A) below the
relevant acceptable noise levels promulgated in paragraph 2 of the "Technical
Memorandum for the Assessment of Noise from Places other than Domestic Premises,
Public Places or Construction Sites" issued under the Noise Control Ordinance. In the
design of ventilation system, building professionals are advised to consider the
following:-
(a) For all systems
Select appropriate capacity and quieter models (these are usually more
(cid:122)
energy efficient).
Isolate rotating or vibrating parts by providing anti-vibration mount
(cid:122)
according to the load to be carried, flexible connection, damping
material and sound absorbing lagging (refer to Appendix B).
(b) For systems located near noise sensitive receivers (such as
residential premises and school)
Locate the noise sources away from noise sensitive receivers.
(cid:122)
Ascertain whether key noise sources (such as large ventilation fans or
(cid:122)
air cooled chillers) are likely to cause annoyance.
Incorporate, where necessary, noise abatement measures such as
(cid:122)
acoustic panels, enclosures, silencers or louvres for those noise sources
facing noise sensitive receivers.
Reference
4. Technical guidance could be found in the booklet A Practical Guide for
the Reduction of Industrial Noise or other noise control pamphlets produced by the
Environmental Protection Department.
/5......

- 3 -

5.      Reference may also be made to the Noise Control Ordinance and the
Technical Memorandum issued under the Ordinance which stipulate the maximum
allowable noise levels generated from pump rooms and ventilation systems (and those
associated with air conditioning systems).
|       |       |             (CHOI Yu-leuk)        |
| ----- | ----- | --------------------------------- |
|       |       |               Building Authority  |
Ref. :  GR/ACT/11(II)

First issue September 1998 (AD/D)

| Index under :  | Noise annoyance prevention    |     |
| -------------- | ----------------------------- | --- |
|                | Design of pump room           |     |
|                | Design of ventilation system  |     |
|                | Noise Control Ordinance       |     |

- 4 -
ADV-17

- 5 -
ADV-17