Buildings Department 
Practice Note for Authorized Persons, 
Registered Structural Engineers and 
Registered Geotechnical Engineers 
APP-130 
Lighting and Ventilation Requirements – Performance-based Approach 
Based on the findings of a consultancy study to review the standards of the 
lighting and ventilation requirements in buildings, the Building Authority (BA) is 
prepared to accept the following alternative performance standards on the provision of 
natural lighting and ventilation in habitable rooms and domestic kitchens for the 
purpose of regulations 30, 31 and 32 of the Building (Planning) Regulations (B(P)R): 
(a) 
Natural Lighting 
Room of 
domestic building 
Vertical Daylight Factor (VDF)1 (measurement 
taken on the centre of the window pane) 
Habitable Room  
8%  
Kitchen 
4%
(b) 
Natural Ventilation 
Room of 
domestic building 
Air Change per Hour (ACH) 
Habitable Room 
1.5 (natural means) 
Kitchen 
1.5 (natural means) plus 5 (mechanical means) 
2. 
The BA would accept proposals based on the above standards.  
Applications to modify the prescriptive requirements set out in regulations 30, 31 and 
32 of the B(P)R will be accepted if the above performance standards are met.  In this 
connection, the performance standards are deemed to be met if it can be proved that 
the provision of windows meets the simplified assessment method on natural lighting 
and ventilation requirements stipulated in Appendix A. 
3. 
Apart from the simplified assessment method in Appendix A, the 
Authorized Persons (APs) may alternatively demonstrate compliance with the above 
performance standards using any suitably verified and scientifically validated methods.  
As there are a number of such assessment tools for lighting and ventilation 
performance of a building available in the market such as lighting simulation software 
and Computational Fluid Dynamic (CFD) tools, APs should substantiate the validity 
and appropriateness of such tools to the satisfaction of the BA.  Guidance notes on 
validation of lighting simulation and CFD assessment of the ventilation performance in 
buildings are given in Appendices B and C respectively. 
/4. The… 
1  
"Vertical Daylight Factor" means the ratio in percentage of the total amount of illuminance falling 
onto a vertical surface of a building to the instantaneous horizontal illuminance from a complete 
hemisphere of sky excluding direct sunlight.  It takes into account light coming from the sky 
directly and from reflected light of surrounding buildings and the ground both above and below the 
horizon. 

- 2 - 
4. 
The BA accepts the design of a project partly based on the prescriptive 
requirements and partly based on the performance standards set out in paragraph 1 
above.  For the purpose of regulation 31(2) of the B(P)R, the base may be measured 
at an angle not more than 15o from the external wall. 
5. 
The need for any refinement to the standards and replacement of the 
current prescriptive regulations would be considered when a review on the application 
of the alternative performance standards has been conducted. 
6. 
In the case of wholesale conversion of existing industrial buildings or other 
types of buildings to office use where there are difficulties in providing the required 
natural lighting and ventilation due to constraints posed by the original design of the 
existing building, application for modification of regulations 30 and 31 of the B(P)R 
will be favourably considered if adequate artificial lighting and mechanical ventilation 
and energy efficient design that could achieve 40% in the categories of Energy Use 
(EU) and Indoor Environmental Quality (IEQ) with the BEAM Plus Certification 
conferred by the Hong Kong Green Building Council (HKGBC) are incorporated in 
the proposal.  As the pre-requisites for the granting of the modification,  the applicant 
in applying for approval of plans should submit the official letter issued by the 
HKGBC acknowledging the satisfactory completion of project registration application 
for BEAM Plus Certification and a letter by the applicant undertaking to submit to the 
BD the following documents: 
(a) 
Result of the Provisional Assessment under the BEAM Plus 
Certification conferred by the HKGBC to demonstrate achievement 
of 40% in the categories of EU and IEQ to be submitted prior to 
the application for consent to the commencement of the building 
works shown on the approved plans; and 
(b) 
Result of the Final Assessment under the BEAM Plus Certification 
conferred by the HKGBC to demonstrate achievement of 40% in 
the categories of EU and IEQ within 6 months of the date of the 
BA’s letter of acknowledgment of the Form BA14 for the project. 
(HUI Siu-wai ) 
Building Authority 
Ref : BD GP/BREG/P/42 
BD GP/BREG/P/18/1(E) (VII) 
BD GP/BREG/P/18/1(G) (II) 
First issue   
December 2003  
Last revision  February 2015   
This revision  December 2016  (AD/NB1) (Para. 6 of Appendix A amended) 

 
 
- 1 -
Appendix A 
(PNAP APP-130) 
 
Simplified Assessment Method for  
Natural Lighting and Ventilation Requirements 
 
Part I 
 
1. 
Introduction 
 
1.1 The performance standards stipulated in paragraph 1 of PNAP APP-130 are 
deemed to be met if it can be proved that the provision of windows meets the 
simplified assessment method on natural lighting requirements stipulated in Part 
II and the ventilation requirements stipulated in Part III below. 
 
2. 
Interpretation 
 
“Centre line of street” is half distance of the 2 opposite lot boundaries with a 
street in between. 
 
“Cross ventilation” means the situation in which outdoor air can flow from the 
window openings in the front half of the room (the primary opening), 
through the room, and out via the other window openings located in the rear 
half of the room (the secondary opening) which is not located on the same 
plane of the primary openings. 
 
"Height of facade", when used in relation to the natural lighting and ventilation 
requirements, means the height of a building measured from the top of the 
window head at the lowermost storey in which the window is provided to the 
top of the parapet of the main roof of the building.  
 
"Illuminance" means the amount of light falling on a surface. 
 
"Open air" has the same meaning as defined in regulation 2 of the Building 
(Planning) Regulations (B(P)Rs).  
 
“Primary opening” means any window opening which satisfies the natural 
lighting requirements stipulated under the B(P)Rs or in paragraph 1(a) of 
PNAP APP-130 or any window opening locates in or within 1.5m from end 
of the external wall where the aforementioned window locates. 
 
“Secondary opening” means any window opening which is located at an 
external wall, other than that defined for the primary opening, in the rear 
half of the room and facing open air. 
 
"Vertical Daylight Factor" means the ratio in percentage of the total amount of 
illuminance falling onto a vertical surface of a building to the instantaneous 
horizontal illuminance from a complete hemisphere of sky excluding direct 
sunlight.  It takes into account light coming from the sky directly and from 

 
 
- 2 -
reflected light of surrounding buildings and the ground both above and below 
the horizon. 
 
"Window sill", when used in relation to the window for achieving natural 
lighting and ventilation, means the lowermost level of the glazing in the 
room for which the window is provided. 
 
Part II 
 
3. 
Provision of Natural Lighting by Unobstructed Vision Area Method 
 
3.1 The BA accepts the unobstructed vision area (UVA) method as a reliable way to 
demonstrate compliance with the performance requirements.  
 
3.2 
The UVA method is scientifically developed with respect to the daylight 
characteristics in Hong Kong as follows :- 
 
(a) 
The amount of light receivable at the surface of a building facade is 
related to the extent of its exposure to the environment.  Most of the 
natural light for windows of lower floors in the dense, high-rise 
development comes from reflected light of the surrounding surfaces.  
The amount of this reflected light is dependent on how well these 
surrounding surfaces are illuminated (which are in turn dependent on 
both site and building layouts) and the reflectance of these surfaces.  
 
(b) 
Moreover, most useful light entering the glazing into building interiors 
comes from a cone of light 100o centered to the normal of the glazing. 
  
(c) 
The above physical phenomena could be simplified as proportional to an 
aggregated horizontal open area (i.e. UVA) in front of the window that 
effectively contributes to the daylight performance and the height of 
facade.  A higher height of facade will require a larger UVA.  
 
(d) 
Larger glazing area could also be accounted for scientifically in the 
calculation of UVA requirement to allow further design flexibility.  
 
3.3 The principles of the UVA method are as follows: 
 
(a) 
the UVA of a window is the unobstructed area bounded by a cone with 
the horizontal angle measuring 100o up to both edges of the window 
glazing pane, symmetrical and perpendicular to the window plane (see 
Diagram A).  For the purpose of measurement of the UVA, the currently 
accepted amenity features including drying racks, small projecting air-
conditioner platforms or hoods and window eaves protruding onto the 
UVA may be disregarded if the size of these features is not excessive; 
 
(b) 
the maximum length of the cone of the UVA is equal to the height of 
facade in which the window is provided (see Diagram B); 

 
 
- 3 -
Diagram A  :  Measurement of the cone of UVA from both edges of window pane 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
UVA 
width of effective window glazing pane 
θ L = 50o 
(max) 
C 
 L 
h 
θ R = 50o 
(max) 
UVA 
width of effective window glazing pane 
θ L = 50o 
(max) 
C 
 L 
h 
θ R = 50o 
(max) 
Figure 1 
Figure 2 
UVA  = unobstructed vision area 
h  = maximum length of the 
cone 
 = height of facade 
θ  = θ L +θ R = 100o 
 
UVA 
width of effective window glazing pane 
θ L = 50o 
(max) 
C 
 L 
h 
θ R = 50o 
(max) 
Figure 3 
Figures 3 & 4  Measurement of UVA when there is an obstruction 
UVA 
width of effective window glazing pane 
θ L = 50o 
(max) 
C 
 L 
h 
θ R= 50o 
(max) 
Figure 4 

 
 
- 4 -
Diagram B :  Measurement of height of facade and UVA 
 
 
 
 
 
(c) 
the UVA bounded by the cone shall be measured up to the lot boundary 
only unless such boundary adjoins a street in which case the full width 
of the street bounded by the cone may also be counted for the 
calculation of the UVA. 
 
(d) 
where the UVA bounded by the cone protrudes beyond the common lot 
boundary or the centre line of the street as shown in Diagram C, a 
multiplying factor of 4 can be applied to this sector (i.e. C1) of cone 
but the resultant UVA should not in any case exceed the UVA of this 
sector of the cone that can be measured up to the height of the façade 
(i.e. C1 + C2). 
 
 
 
Top of parapet wall on main roof of the 
building 
window  head 
 h 
w  
Cross Section  
w = window 
h = height of facade 
 = maximum length of the cone 
   
Remarks : 
 
Using h1 is not right for the example 
above.  Typically it should go to the 
top of the parapet of the main roof of 
the building 
   
 h1  

 
 
- 5 -
 
Diagram C : Measurement of UVA with the cone protruding beyond the site boundary 
 
 
(e) 
where the highest point of the adjacent structure within the same site 
fronting the window does not sustain a vertical obstruction of more than 
30o, the area on top of that structure within the cone may be counted 
for the calculation of the UVA (see Diagram D); and 
 
UVA of WINDOW ‘1’ = A + B + ( C1 x 4 ) or A + B + C1 + C2 whichever is the less 
Height of Facade 
UVA facing building 
UVA facing lot boundary 
WINDOW ‘1’ 
 A. 
 B. 
C1 
C2 
Common Lot Boundary or 
Center Line of Street 
50o 
50o 
C 
 L 
(within Adjoining Lot 
or Street)  

 
 
- 6 -
 
Diagram D  :  Measurement of UVA on top of building obstructing the cone 
 
 
 
 
 
(f) for a room requiring more than one window to comply with the minimum 
day-lighting requirement, the total room area can be considered as an 
amalgamation of sub-divided rooms separated by notional partitions and  
each of which is provided with a window that satisfies the respective 
minimum day-lighting requirement corresponding to the area of each sub-
divided room (see Diagram E). 
θ < 30o 
Adjacent building within 
the same site 
w = window 
If θ ≦ 30o space over building obstructing the 
cone can be counted for the UVA calculation  
w  
cross section
area on top of podium structure 
within the cone can be counted 
for UVA calculation 

 
 
- 7 -
Diagram E  :  Measurement of UVA for a room requiring more than one window 
3.4 
No window in the building shall, for the purpose of paragraph 3.1 above, be 
counted for the calculation of UVA unless- 
 
(a) 
it faces into a space which is uncovered and not bounded on the side 
opposite the window by any obstruction of the building; 
 
(b) 
the top of the window is at least 2m above the floor level; and 
 
(c) 
the superficial area of glass in the window or the aggregate superficial area 
of glass in the windows (calculated from width of effective window 
glazing pane), as the case may be, shall not be less than 10% of the floor 
area of the room in which the window or windows are located. 
area of W1 ≥ 10% of area ‘A1’ 
area of W2 ≥ 10% of area ‘A2’ 
UVA1 and UVA2 ≥ Respective minimum UVA 
requirement in Table 1 &  
Table 2 under para. 3.5 below 
h = Height of facade 
 
adjoining wall of the same building 
θ = 100o 
area 'A1' 
area 'A2' 
UVA1 
UVA2 
overlapping area can be included in the 
calculation of UVA1 and UVA2 respectively 
Notional partition wall 
θ = 100o 
W1 
W2 
C L 
C L 
h 
h 

 
 
- 8 -
 
3.5   Where the aggregate superficial area of glass in the window or windows (i.e. 
actual glazing area excluding window frames) is equal to 10%, 15% or 20% of 
the floor area of the room, the total UVA shall not be less than the 
corresponding area shown in Table 1 and Table 2 according to respective use 
and the height of facade in which the window or windows is provided. 
 
Table 1 UVA Requirement for Habitable Room (8% VDF) 
 
Minimum UVA (m2) 
Height of facade (m) 
Glazing Area : 10% of  
Floor Area of the Room  
Glazing Area : 15% of  
Floor Area of the Room 
Glazing Area: 20% of  
Floor Area of the Room 
10 or below 
50 
30 
20 
20 
100 
80 
60 
30 
250 
200 
150 
40 
400 
300 
200 
50 
600 
500 
400 
60 
900 
700 
500 
70 
1,200 
900 
700 
80 
1,600 
1,200 
900 
90 
2,000 
1,500 
1,100 
100 
2,400 
1,800 
1,300 
110 
2,900 
2,200 
1,600 
120 
3,500 
2,600 
1,900 
130 
4,100 
3,100 
2,200 
140 
4,800 
3,600 
2,600 
150 
5,400 
4,100 
3,000 
160 
6,200 
4,600 
3,400 
170 
7,000 
5,200 
3,800 
180 
7,800 
5,900 
4,300 
190 
8,700 
6,500 
4,700 
200 or above 
9,600 
7,200 
5,200 
 
Table 2 UVA Requirement for Domestic Kitchen (4% VDF) 
 
 
 
Minimum UVA (m2) 
 
Height of facade (m) 
Glazing Area : 10% of  
Floor Area of the Room 
Glazing Area : 15% of 
Floor Area of the Room 
Glazing Area : 20% of  
Floor Area of the Room 
10 or below 
20 
15 
10 
20 
60 
40 
30 
30 
150 
100 
70 
40 
200 
150 
100 
50 
400 
300 
200 
60 
500 
400 
300 
70 
700 
500 
400 
80 
900 
700 
500 
90 
1,100 
900 
700 
100 
1,300 
1,000 
800 
110 
1,600 
1,300 
1,000 
120 
1,900 
1,500 
1,200 
130 
2,200 
1,700 
1,400 
140 
2,600 
2,000 
1,600 
150 
3,000 
2,300 
1,800 
160 
3,400 
2,600 
2,000 
170 
3,800 
2,900 
2,300 
180 
4,300 
3,300 
2,600 
190 
4,700 
3,700 
2,900 
200 or above 
5,200 
4,000 
3,200 
 

 
 
- 9 -
  
 
3.6 
Where the aggregate superficial area of glass in the window or windows lies 
within the range between 10% to 15% or 15% to 20% of the floor area of the 
room, the Building Authority would accept interpolation of the area fallen 
within the range shown in Table 1 and Table 2 according to respective use.  For 
window area greater than 20% of the floor area of the room, the total UVA 
shall not be less than the area required for 20% of the floor area of the room 
shown in Table 1 and Table 2, as the case may be.  If the height of facade lies 
within the ranges shown in the table, the UVA should be derived from 
interpolation method. 
 
 
Part III 
 
4. 
Ventilation 
 
4.1 The BA accepts a room used for habitation or as a kitchen as shown in Diagram 
F to have met the performance standard of ventilation if the following conditions 
are satisfied:- 
 
(a) 
The total area of the primary openings provided in the room is not less 
than 1/16 of the floor area of the room; 
 
(b) 
The primary openings face into a clear and unobstructed area complying 
with at least the open air requirement; and 
 
(c) 
In the case of a kitchen, 5 ACH mechanical ventilation is provided in 
addition to the requirements in (a) and (b) above. 
 
4.2 
For the purpose of assessing the sizes of the primary and secondary openings  
for ventilation in paragraphs 4.1 above and 5.1 below, the effective area of the 
primary and secondary openings, irrespective of the height of the window head 
and window sill is counted. 
 
 
 

 
 
- 10 - 
 
Diagram F  :  Openable window for ventilation 
 
 
 
 
 
 
 
 
 
 
5. 
Cross Ventilation 
 
5.1 Where cross ventilation is provided as shown in Diagram G, the requirements on 
the openable area of the window and the restriction as set out in regulation 32 of 
the B(P)R on the depth of the room are relaxed as follows:- 
 
(a) 
the aggregate size of the primary openings shall not be less than 2% of 
the floor area of the room; 
 
(b) 
the aggregate size of the secondary openings shall not be less than 2% of 
the floor area of the room; and 
 
(c) 
the depth of the room from the primary opening may be extended to a 
maximum of 12m. 
 
 = accountable as primary openings - aggregate size shall not be less than 1/16 of the floor 
area of the room  
A :  Minimum distance of a corner window from the external wall should be 1.5m 
B :  Minimum distance of a window from opposite external wall should be 1.5m 
C :  Maximum distance of any part of window should be 1.5m from end of the external wall  
 
B:minimum 
1.5m 
A: minimum 1.5m 
  
  
  
  
  
C:maximum 1.5m 
  
 A: minimum 1.5m 
 Unobstructed Vision Area 
 Unobstructed Vision Area 
100o 
100o 
C 
C 
Height of 
Façade 
 

 
 
- 11 - 
 
 
 
 
Diagram G  :  Openable window for ventilation when cross-ventilation is provided 
    
 
 
 
 
 
 
  =  accountable as primary or secondary opening 
  = 
not accountable as primary opening for the purpose of cross ventilation. 
＊ =  secondary openings in rear half of the room accepted for the purpose of cross 
ventilation only when the primary openings is not located on the same plane of the 
secondary openings. 
 
 
minimum 1.5m 
minimum 1.5m 
  
  
 Unobstructed Vision Area 
 Unobstructed Vision Area 
100o 
100o 
  
  
  
∗  
∗  
  
minimum 1.5m 
C 
 L 
C 
 L 
Height of 
Façade 
P1 
 P2 
P3 
S1 
P1 
P2 
P3 
S1 
 maximum 1.5m 

 
 
- 12 - 
6. 
Acoustic Windows 
 
6.1 For a primary or secondary opening with an acoustic “double glazing” window1 
comprising an outer openable window and an inner sliding glass panel designed 
for the dual purposes of natural ventilation under the B(P)Rs and noise reduction 
as shown in Diagrams H and I, the resultant opening after aligning the inner 
sliding glass panel with the outer openable window will be taken as its openable 
window area for the purposes of regulations 30 and 31 of the B(P)Rs and Part III 
of this Appendix. 
 
 
Diagram H  :   Acoustic window designed for the dual purposes of natural ventilation 
under the B(P)R and noise reduction 
 
 
 
 
 
 
 
 
 
 
 
                                                 
1 This type of window has an inner sliding glass panel behind an outer window, both readily openable, for 
creating an air gap for the supply of fresh air with noise mitigation effect.  For optimum performance, the 
air gap should have a length of not less than 100mm and a width between 100mm and 175mm, with the 
inner sliding glass panel in a closed position.  
Indoor 
Outdoor 
Cross-sectional area of the air gap 
Wind direction 

 
 
- 13 - 
Diagram I  :  Air gap of an acoustic window 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
(Rev. 12/2016) 
PLAN (NOT TO SCALE) 
Outdoor 
Indoor 
Air gap 
Width of the air gap is 
between 100mm to 175 mm 
Length of air gap is not 
less than 100mm 
Outer openable window 
Inner sliding glass panel 

 
- 1 - 
Appendix B 
(PNAP APP-130) 
 
GUIDANCE NOTES ON VALIDATION OF 
LIGHTING SIMULATION SOFTWARE 
 
 
1. 
Introduction 
 
These notes give guidance on the validation of lighting simulation software for 
assessing the performance of natural lighting in buildings.  As computational 
lighting simulation is a complicated science, APs may wish to consult a specialist 
in lighting design.  
 
2. 
Computational Lighting Simulation 
 
2.1 The BA accepts computational lighting simulation for the assessment of the 
performance of natural lighting in buildings.  The BA will accept such a proposal 
provided that the software is validated and the simulation is properly conducted.  
For avoidance of doubt, the currently accepted amenity features including drying 
racks, small air-conditioner platforms or hoods and window eaves protruding onto 
the unobstructed vision area may be disregarded if the size of these features is not 
excessive. 
 
2.2 APs should attend to the following 4 important criteria in carrying out a lighting 
simulation test: 
 
(i) 
The accuracy of the Global Illumination Model of the software, which 
determines how well the software cater for the characteristics of the sky. 
 
(ii) 
The accuracy of the Local Illumination Model of the software, which 
determines how well the software cater for inter-reflections between 
objects in the model. 
 
(iii) 
The accuracy of the Geometric description of the simulated scenes, which 
requires the geometric input to the simulation software, is representative of 
the scenes to be test. 
 
 
 

 
- 2 - 
(iv) 
The accuracy of the Material description of the simulated scenes, which 
requires the material reflectance of the surfaces of the geometry, is 
appropriately set. 
 
3. 
Approach of Validation – Standard 3D Model and Datum 
 
3.1 For the purpose of validating the software, a Standard 3D model is built as the 
geometrical input of the test and 62 selected points are defined on the model, 
which together form the Datum of the validation test.  Details of the assembly are 
provided at Annex 1.  An overview of the Standard 3D model and the distribution 
of Datum points on the Standard 3D model are at Figure 1 and Figure 2 of Annex 
1 respectively. 
 
3.2 Up to 2 different materials reflectance may be set, one for ALL vertical surfaces 
and another for ALL horizontal surfaces.  Alternatively, a single setting of 
reflectance may be used for all surfaces. As part of the submission, the material 
reflectance(s) set should be reported. 
 
3.3 There are total 62 points (23 on horizontal surfaces and 39 on vertical surfaces) 
where the simulated results of the Standard 3D model should be reported and 
compared with the Datum.  Using the software to be validated with particular 
settings, the results of all the 62 points on the Standard 3D model must not be more 
than the Datum.  Simulated results of the Daylight Factor (DF) and Vertical 
Daylight Factor (VDF) of say 12.459% could be rounded off to whole number 
(i.e.12%).  Likewise, 12.501% should be rounded off to 13%.  Details of the 
Datum values are provided at Annex 2. 
 
4. 
Validation Test 
 
 
To demonstrate that the software is validated for use, the APs should submit the 
following document to BA for approval:  
 
(i) The name and version of the software to be validated.  The name, country of 
origin and contact details of the vendor including mail address, telephone 
number, fax number, email and website address must be attached.  
 
(ii) A folder containing the generic simulation file(s) with the 3D model, and all 
files and detail settings necessary to reproduce the simulation results 
independently and without making reference to the APs. 
 

 
- 3 - 
(iii) A note stating the Material Reflectance of the Standard 3D model used.  
Only up to 2 material reflectance settings may be used: one for the ground 
horizontal surface, the other for all vertical surfaces. 
  
(iv) A print out of DF and VDF of ALL 62 points as defined in The Datum that 
are generated by the software to be validated.  And a statement that the 62 
values obtained with the software to be validated, using the settings and 
geometry as defined, is UNDER the respective values of the Datum. 
  
5. 
Guide on creating an Accurate Geometric Model 
 
5.1 Once the software is validated for use, the AP should ensure the accurate building 
of the geometry file of the design.  An example is shown in Annex 3.  Apart 
from the building to be tested, the surrounding wall should be constructed 
according to the following guidelines (refer to Annex 3 for reference):- 
 
(i) The building to be tested and all buildings within the same site must be 
accurately modeled.  
 
(ii) A “closed” surrounding wall is to be built surrounding the site, in such a way 
that no gap is possible.  This surrounding wall should be made up of two 
parts: from ground to height W and from height W to height H.  This wall is 
to represent reasonably the surrounding conditions of the test site. 
 
(iii) Height W is the equivalent height of the façade area of all immediate 
buildings when compressed to fill the entire length of the site boundary.  The 
surrounding wall up to this height W is solid.  This portion of the wall 
represents the main bulk of the buildings on the test site.  
 
(iv) Height H will be the average height of buildings used to work out height W. 
The wall between W and H should be perforated with slots.  Vertical slots 
equal to 1/5 (or 20%) the area of the surrounding wall W to H may be 
inserted.  The void portions of the slots are to be between 10 to 15 meters 
wide – exact dimension to be worked out evenly across the boundary.  The 
slotted wall represents closely the cityscape immediately in front and beyond 
the test site.  This portion of the wall captures the gaps of tower buildings 
around the site.  
 
 
 

 
- 4 - 
(v) The minimum perpendicular dimension from own site boundary to the edge 
of all the ‘immediate tower blocks’ facing the same boundary on its own site 
should be defined.  Assume the average dimension be A meter.  For 
example, if there are 3 immediate tower blocks, A will be the average of their 
minimum distance from the boundary.  The minimum distance should be 
taken from the walls of the buildings.  
 
(vi) The surrounding wall towards that boundary could be positioned A into the 
neighbour’s boundary.  This literally assumes that if the test building is set 
back from its own site boundary, a mutually respected situation could be 
established from the surrounding buildings on the other side of the boundary.  
 
(vii) The design could also take advantage of ‘long and straight’ roads leading out 
of the test site.  The open end of roads leading out could be capped (closed) 
reasonably at a distance 5 times the height of the surrounding walls.  
 
5.2 The surrounding walls proposed here is a simplified method to re-create 
reasonable surroundings for the test site.  The heights and positions of the 
surrounding wall facing various orientations of the test site are to be determined 
independently.  
 
6. 
Guide on Material Description 
 
The AP should use the reflectance they had set when the software was originally 
validated for the scene they are going to test.  Only 2 reflectance should be used, 
one for all ground horizontal surfaces and another for all building vertical 
surfaces including the top horizontal surfaces of any podium. 
 
7. 
Performance Standard for Natural Lighting 
 
7.1 No window in a building shall be take into account unless: 
 
(i) it faces into a space which is uncovered and not bounded on the side opposite 
the window by any obstruction of the building; and 
 
(ii) the top of the window is at least 2m above the floor level. 
 
 
 
 

 
- 5 - 
7.2 Under PNAP APP-130, 8% VDF and 4% VDF should be made available on the 
vertical surface of the windows of habitable room and kitchen respectively when 
the aggregate superficial area of glass in a window (i.e. actual glazing area 
excluding window frames) is 10% of the usable floor area of the room.  If larger 
window size is used, the following table could be used for the purpose of 
simulation:- 
 
 
Required 
VDF 
VDF 8%  
or more  
VDF 6%  
or more  
VDF 5%  
or more  
VDF 4%  
or more  
VDF 3%  
or more  
Glazing area 
(% of UFA) 
 
 
Habitable room  
10%  
15%  
20%  
 
 
Kitchen  
 
 
  
10%  
15%  
 
7.3  The maximum glazing area is limited to 20% and 15% for habitable room and 
kitchen respectively. Therefore, for example, VDF of habitable room cannot be 
less than 5%.  Extrapolation beyond the limit (VDF 5% for habitable room or 
VDF 3% for kitchen) is not possible. 
 
7.4  The required glazing area could be interpolated from the table. For example, the 
simulation results show that the window is receiving 7.5% VDF.  The glazing 
area needed is therefore 11.25% or larger.  
 
8. 
Daylight Software 
 
Some software are currently available in the market for daylight studies.  Details 
are provided at Annex 4 for reference. 
 
 
 
 
 
 
 
 
(Rev. 2/2015) 

 
- 6 - 
 
Annex 1 
(PNAP APP-130) 
 
Standard 3D Model 
 
1. 
The Standard 3D model is assembled with 1 unit by 1 unit cube.  It is therefore 
34 units wide, 44 units high and 8 units deep.   
 
 
 
Figure 1: An overview of the Standard 3D model 
 

 
- 7 - 
 
Figure 2: Distribution of Datum points on the Standard 3D model 
 
2. 
Figure 2 shows distribution of datum points on the Standard 3D model: 
 
(i) Datum points 1-16: Within it there are 16 slots at the bottom (Front Elevation 
in Figure 2).  They are 1 unit wide, 2, 4, 6 and 8 units high, and 2, 4, 6 and 
8 units deep.  The 4 deepest slots (8 unit deep) puncture the base of the 
overall model and thus could be seen from below.  
 

 
- 8 - 
 
Figure 3: Holes of the Standard 3D model 
 
(ii) Datum points 17-36: On top of the slots, there are 20 holes (Figure 3 refers). 
The holes on the right are 3 units deep, whilst the ones on the left are 6 units 
deep.  The largest hole is 4x4 unit in size, whilst the smallest hole is 1x1 unit 
in size.  The rest of the holes follow the logic ranging from 1x1 to 1x4, and 
1x4 to 4x4.  
 
 
Figure 4: Streets and Buildings of the Standard 3D model 
 
 

 
- 9 - 
(iii) Datum points 37-42: There are three horizontal slots on top of the holes 
(Figure 4 refers). They represent street conditions.  They are all 1 unit high, 
and 2, 4 and 6 unit deep respectively.  
(iv) Datum points 43-58: On top of the slots are 2 housing layouts (Figure 4 
refers).  The one on the right is 3 units deep, and the one on the left is 6 
units deep.  The cruciform blocks are all 1+1+1 unit in plan.  
(v) Datum points 59-62: The four vertical external surfaces of the model (Plan 
and Side Elevation in Figure 2).  
 
3. 
The Standard 3D should ideally have all the surfaces join perfectly (that is to say, 
there is no gap between the surfaces used to build the model).  Typically the use 
of solid model is the best way to guarantee that.  If surface CAD modeler is used 
(e.g. AutoCAD), the operator must exercise extra care in building the model.  
The reason for perfectly aligned model is to prevent light leak through the gaps. 
Moreover, some software is known to behave strangely when surfaces intercept 
each other.  
 
4. 
The plan, sections and elevations of the Standard 3D model is shown in Figure 5. 

 
- 10 - 
 
Figure 5: Plan and Sections and elevation of the Standard 3D model 
 
 
 
 
 
 
 
 
 
 
 
(Rev. 2/2015) 

 
- 11 - 
Annex 2 
(PNAP APP-130) 
Datum Values 
 
The Datum values are shown in the following table: 
 
Datum 
point 
Key description 
Detail description  
DF or VDF 
Datum (%) 
1  
Slot  
1x1x 2 deep  
VDF 
22 
2  
 
1x1x 4 deep  
VDF 
21 
3  
 
1x1x 6 deep  
VDF 
21 
4  
 
1x1x 8 deep  
VDF 
20 
5  
Slot  
1x2x 2 deep  
VDF 
14 
6  
 
1x2x 4 deep  
VDF 
12 
7  
 
1x2x 6 deep  
VDF 
12 
8  
 
1x2x 8 deep  
VDF 
11 
9  
Slot  
1x4x 2 deep  
VDF 
12 
10  
 
1x4x 4 deep  
VDF 
8 
11  
 
1x4x 6 deep  
VDF 
8 
12  
 
1x4x 8 deep  
VDF 
7 
13  
Slot  
1x6x 2 deep  
VDF 
10 
14  
 
1x6x 4 deep  
VDF 
6 
15  
 
1x6x 6 deep  
VDF 
5 
16  
 
1x6x 8 deep  
VDF 
5 
17  
Hole  
1x1x3 deep  
DF 
6 
18  
 
1x2x3 deep  
DF 
10 
19  
 
1x3x3 deep  
DF 
13 
20  
 
1x4x3 deep  
DF 
15 
21  
 
2x2x3 deep  
DF 
18 
22  
 
2x3x3 deep  
DF 
24 
23  
 
2x4x3 deep  
DF 
28 
24  
 
3x3x3 deep  
DF 
32 
25  
 
3x4x3 deep  
DF 
38 
26  
 
4x4x3 deep  
DF 
45 
27  
Hole  
1x1x6 deep  
DF 
2 
28  
 
1x2x6 deep  
DF 
4 
29  
 
1x3x6 deep  
DF 
5 
30  
 
1x4x6 deep  
DF 
6 
31  
 
2x2x6 deep  
DF 
7 

 
- 12 - 
32  
 
2x3x6 deep  
DF 
8 
33  
 
2x4x6 deep  
DF 
10 
34  
 
3x3x6 deep  
DF 
11 
35  
 
3x4x6 deep  
DF 
14 
36  
 
4x4x6 deep  
DF 
18 
37  
Middle of Street  1x2 deep  
DF 
30 
38  
 
1x4 deep  
DF 
16 
39  
 
1x6 deep  
DF 
11 
40  
 
1x2 deep  
VDF 
10 
41  
 
1x4 deep  
VDF 
4 
42  
 
1x6 deep  
VDF 
2 
43  
Building  
Surface 1 x 3 deep 
(H facing 3 blks)  
VDF 
13 
44  
(anti- clockwise)  Surface 2 x 3 deep 
(V facing 3 blks)  
VDF 
13 
45  
 
Surface 3 x 3 deep  
VDF 
22 
46  
 
Surface 4 x 3 deep  
VDF 
20 
47  
 
Surface 5 x 3 deep  
VDF 
18 
48  
 
Surface 6 x 3 deep  
VDF 
19 
49  
 
Surface 7 x 3 deep  
VDF 
14 
50  
 
Surface 8 x 3 deep  
VDF 
19 
51  
Building  
Surface 1 x 6 deep 
(H facing 3 blks)  
VDF 
5 
52  
(anti-clockwise)  Surface 2 x 6 deep 
(V facing 3 blks)  
VDF 
5 
53  
 
Surface 3 x 6 deep  
VDF 
12 
54  
 
Surface 4 x 6 deep  
VDF 
8 
55  
 
Surface 5 x 6 deep  
VDF 
9 
56  
 
Surface 6 x 6 deep  
VDF 
9 
57  
 
Surface 7 x 6 deep  
VDF 
5 
58  
 
Surface 8 x 6 deep  
VDF 
9 
59  
External surfaces  Surface 1  
VDF 
40 
60  
 
Surface 2  
VDF 
40 
61  
 
Surface 3  
VDF 
40 
62  
 
Surface 4  
VDF 
40 
 
Notes :   DF – Daylight Factor 
 
 
VDF – Vertical Daylight Factor 
(Rev. 2/2015) 

 
- 13 - 
Annex 3 
(PNAP APP-130) 
 
Geometric Model – Example to illustrate the construction of surrounding walls 
 
1. To determine the position of the surrounding walls of the test site  
 
 
Figure 1: The Setting Out of Surrounding Walls 
 
 
Setback of surrounding wall (example for elevation A) 
- 
Factor A1   
= setback of tower block 1 
- 
Factor A2    
= setback of tower block 2 
- 
Setback A  
= average of A1 + A2  
 
Extent of surrounding wall to close the street (example for elevation A) 
- 
Factor H1 = height of tower block 1 from street level 
- 
Factor H2 = height of tower block 2 from street level 
- 
Factor H = average of H1 & H2 
- 
Factor L1 = actual distance from site to cross road 
- 
Extent L = L1 + setback A,  or H x 5, whichever the less 
 

 
- 14 - 
 
2. To determine the height of the surrounding walls facing the boundary of the 
test site 
 
 
 
 
Figure 2: The Height of surrounding walls (Elevation A) 
 
 
Base of surrounding wall (example for elevation A) 
- 
Height of Podium W 
 
=  sum of area of elevation of Block 1 and Block 2 
divided by width of site 
- 
Height of perforated wall H = average of H1 & H2  
 
 
(Left)  Looking at the test site from a certain direction parallel to the boundary, two 
immediate buildings (including their podiums) are to be taken into account.  
 
(Middle)  The elevation areas of the buildings (area of Block 1 and area of Block 2), 
calculated parallel to the boundary, will be summed.  This total area will from the 
height (W) of an equivalent sized rectangle occupying the whole length of the test site 
facing that boundary.  This represents the ‘solid’ base of the surrounding walls facing 
that directing of the boundary. Height W1, W2, W3 and so on for walls facing other 
directions of the test boundary could be similarly worked out.  
 
(Right)  On top of this solid wall should be placed a “slotted wall”.  This represents 
possible light from gaps between tower buildings.  The slot wall has a rhythm of 
1:4:1:4 and so on.  When scaled to real dimension, the void portion of the wall should 
be between 10 to 15 meters.  The exact dimension will be worked out evenly across 
that portion of the boundary.  The total height of this wall (W+H) is equal to the 
average height of the two immediate buildings used to work out H just now.  
 
 
(Rev. 2/2015) 

 
- 15 - 
Annex 4 
(PNAP APP-130) 
Daylight Software 
 
Some of the currently available software in the market for daylight studies are listed 
below for reference.  Their accuracy should be verified and the software should be 
validated before adapted for simulation. 
  
ADELINE  
 Daylighting, lighting, commercial buildings  
AG123  
 Lighting, daylighting, rendering, roadway  
BSim2002  
 Building simulation, energy, daylight, thermal analysis, indoor climate  
Building Design Advisor  
 Design, daylighting, energy performance, prototypes, case studies, commercial 
buildings  
DAYSIM  
 Annual daylight simulations, electric lighting energy use, lighting controls  
Ecotect  
 Environmental design, environmental analysis, conceptual design, validation; solar 
control, overshadowing, thermal design and analysis, heating and cooling loads, 
prevailing winds, natural and artificial lighting, life cycle assessment, life cycle 
costing, scheduling, geometric and statistical acoustic analysis  
FLUCS  
 Illumination, daylighting  
LESODIAL  
 Daylighting, early design stage, user-friendliness  
Lightscape  
 Daylighting, luminance  
LumenMicro  
 Daylighting, lighting, solar design, luminaries  
RADIANCE  
 Lighting, daylighting, rendering  
SKYVISION  
 Skylight, light well, fenestration, glazing, optical characteristics, daylighting.  
SuperLite  
 Daylighting, lighting, residential and commercial buildings  
The Lightswitch Wizard  
 Annual daylight simulations, electric lighting energy use, lighting controls  
(Rev. 2/2015) 

 
 
Appendix C 
(PNAP APP-130) 
 
 
- 
- 1 - 
 
Guidance Notes on Computational Fluid Dynamic Assessment  
of the Ventilation Performance in buildings 
 
1 
Introduction 
 
Computational Fluid Dynamic (CFD) tools may be used for assessing the 
ventilation performance in buildings.  Authorized Persons (APs) should 
substantiate the validity and appropriateness of the tools to the satisfaction of the 
Building Authority (BA).  These guidance notes assist the APs to undertake 
CFD assessment of the ventilation performance in buildings.  Any deviation 
from these guidance notes should be supported with substantiations to the 
satisfaction of the BA. 
 
2 
Site Wind Data 
 
2.1 Wind data 
 
Wind data should be adopted from the appropriate and reliable sources with 
substantiations to the satisfaction of the BA, examples of which are : 
 
(a) Nearby weather stations of Hong Kong Observatory with long term data of 
10 years or more; 
 
(b) Simulated site wind data based on appropriate mathematical models, such as 
Fifth-Generation NCAR / Penn State Mesoscale Model (MM5) or CALMET; 
or 
 
(c) Experimental site wind data from wind tunnel test in accordance with 
paragraph 16 in Annex A of the Housing, Planning And Lands Bureau and 
Environment, Transport And Works Bureau Technical Circular No. 1/06. 
 
2.2 Wind profile 
 
The vertical wind profiles should be determined by using appropriate 
mathematical method such as Power Law and Log Law with appropriate 
coefficient based on the roughness length of the concerned terrain. 
 

 
 
Appendix C 
(PNAP APP-130) 
 
 
- 
- 2 - 
 
 
3 
Simulation Methodology and Parameters  
 
3.1 General 
 
(a) Substantiations on the validity and appropriateness (including compliance 
with international standards/best practices) of the CFD software employed 
for the study shall be provided. 
 
(b) CFD analysis shall be carried out in accordance with relevant international 
standards/best practices.  The analysis shall properly define: 
 
(i) 
the physical model, 
 
(ii)  the computational domain (including the domain size, geometrical 
representation of details and boundary conditions), 
 
(iii) the computational grid (including the grid resolution and expansion 
ratio), 
  
(iv)  the numerical approximations, and 
 
(v)  the solution. 
 
(c) The BA’s in-principle agreement to the methodologies and scope of the CFD 
analysis may be sought prior to submission of the ventilation performance 
assessment. 
 
3.2 Testing model 
 
3.2.1 External area 
 
(a) The testing model should include all proposed buildings in the site and 
buildings / features in the surrounding area which shall be up to a 
perpendicular distance of 2H (H being the height of the tallest proposed 
building on site) or 300m, whichever is the less, from the site boundary, or 
may be enlarged if there are prominent features (e.g. tall buildings or large 

 
 
Appendix C 
(PNAP APP-130) 
 
 
- 
- 3 - 
 
and bulky obstructions) immediately outside the 2H/300m zone.  APs can 
advise alternative extent of the surroundings to be included on a 
case-by-case basis, especially when there are nearby prominent 
topographical features. 
 
(b) All external features of the subject building that may significantly influence 
air flow must be included in the model. 
 
3.2.2 Internal areas 
 
The testing model should include the whole floor where the subject rooms are 
situated with the following criteria: 
 
(a) All internal features that may significantly influence air flow must be 
included in the model, 
 
(b) Fire rated doors (e.g. main entrance door and kitchen door) should be 
assumed to be closed, 
 
(c) Toilet and bathroom doors should be assumed to be closed unless some of 
the waste water from a waste fitment could be diverted to the U-trap of 
floor drains in these rooms in accordance with PNAP ADV-24, 
 
(d) If a ventilator would be provided in a room in the simulation, such 
provision should be indicated on the submitted plans for approval, and 
 
(e) Leakage assumption of a fire rated door should base on the bottom gap 
between such door and the floor not exceeding 10mm. 
 
3.3  Scope of assessment 
 
The assessment should cover all rooms adopting the performance-based 
approach on the following floors: 
 
(a)  The lowest typical floor adopting the performance-based approach, 
 
(b) 
The topmost typical floor adopting the performance-based approach, 

 
 
Appendix C 
(PNAP APP-130) 
 
 
- 
- 4 - 
 
 
(c) 
For h > 60m (h being the total storey height of all typical floors adopting 
the performance-based approach), the typical floor at ½h above the floor 
level of the lowest typical floor, and 
 
(d) 
All non-typical floors. 
 
3.4 
CFD Simulations 
 
(a) 
Stage 1 CFD simulation is for external areas under 16 wind directions for 
providing data for Stage 2 CFD simulation. 
 
(b) 
Stage 2 CFD simulation is for internal areas under 16 wind directions. 
 
(c) 
Alternatively, Stage 2 CFD simulation may be based on the three wind 
directions with lowest pressure difference (∆p) between openings of such 
room/interconnected rooms identified in Stage 1 simulation.  The BA 
may request for the assessment of additional wind directions on a 
case-by-case basis. 
 
4 
Acceptance criteria 
 
(a) 
Rooms adopting performance-based design should have not less than 1.5 
air change per hour (ACH) under the tested wind directions.  
 
(b) 
ACH under some test wind directions less than 1.5 may be accepted if it 
can be demonstrated by CFD simulation that the ventilation performance 
for such room will not be less than the situation installed with compliant 
windows. 
 
 
 
 
 
(2/2015)