# FSD Circular Letter No. 4/2001 — Visual Fire Alarm, Time Related System & Water Mist
**Architect critical summary for schematic design**  
24 December 2001 | Fire Services Department — Licensing & Certification Command

> Part I VFA extent for DM-BFA **1997** is largely **superseded for new work by CL 2/2012** (DM-BFA 2008). Keep for legacy 1997-regime projects and for Parts II–III (TRS / water mist) still useful at SD.

---

## Regulatory Overview

This three-part circular (i) replaced CLs 10/97 and 5/99 for VFA under DM-BFA 1997, (ii) set local approval criteria for **Time Related Systems** in fire detection, and (iii) accepted **water mist** systems for limited applications subject to prior FSD approval. Part I applied to newly constructed or substantially altered buildings with first plan submission to FSD on/after **20.9.1997**.

---

## Critical main topics and subtopics

### 1. Part I — VFA (1997 Manual) — design standards

| Standard | Notes |
|---|---|
| NFPA 72 §4-4 | Red flashing lights (existing path) |
| BS 5839: Part 1:1988 Clause 9.7 | Also accepted; local criteria below |

Local BS path acceptance:

- Label **FIRE ALARM / 火警** (≥10 mm EN / ≥15 mm CHI)  
- Power: DC+battery **or** AC + emergency generator / supply before main switch  
- Red flashing; minimum **15 cd**; ≥1 VFA near every hose reel & alarm point; ≥1 per compartment; spacing ≤ **60 m** between VFAs  

**GBP:** areas of coverage only; positions on FSI drawings + FSI/314.

**1997-era waivers (overtaken by 2/2012 for new work):** club house / carpark ancillary to domestic, service apartments, student hostels on semi-permanent basis — waived then; **required under 2/2012**.

### 2. Part II — Time Related System (TRS) — management-dependent

Case-by-case FSD approval. Typical delay envelope:

| Stage | Limit |
|---|---|
| Initial delay for “investigation in progress” at panel | **1 minute** |
| Further delay | ≤ **5 minutes**, on merits |

During delay: auto-detector alarm must **not** sound building FA or interface shutters / dampers / smoke extract — **unless** confirmed fire via panel manual op or MCP. MCP and sprinkler flow switch must **never** be delayed.

**Not favoured** for hospitals / residential care / special evacuation difficulty (per BS 5839 Cl. 14.6–14.7 framing).

**SD takeaway:** TRS is a **management + staffing** product, not a spatial saving. Budget Fire Control Centre staffing if proposing TRS.

### 3. Part III — Water mist (WMS)

| Gate | Rule |
|---|---|
| Prior approval | Policy Division, L&C Command; system must be **listed** |
| Design endorsement | RPE (BS / Mech) Cap 409 or manufacturer / DFS-acceptable QP |
| Works | RFSIC only |
| Initial application limit | **Mechanical plant rooms** only (project basis) |

**SD takeaway:** For new public-building VFA extent use **CL 2/2012**; use this letter for TRS/WMS strategy and legacy 1997 VFA projects.
